!- Windows Line endings 

Version,
    25.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ;                         !- Pixel Counting Resolution

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),    !- Name
    39.74,                    !- Latitude
    -105.18,                  !- Longitude
    -7,                       !- Time Zone
    1829;                     !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.7,                     !- Maximum DryBulb Temperature
    6.6,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    21.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100141.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29.1,                     !- Maximum DryBulb Temperature
    7.3,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100141.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.6,                     !- Maximum DryBulb Temperature
    8.6,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    18.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100141.3,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    7,                        !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    7,                        !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100141.3,                 !- Barometric Pressure
    11.2,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (O1-O1:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,      !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    14.23,                    !- January Ground Temperature
    13.98,                    !- February Ground Temperature
    14.43,                    !- March Ground Temperature
    15.14,                    !- April Ground Temperature
    16.99,                    !- May Ground Temperature
    18.42,                    !- June Ground Temperature
    19.38,                    !- July Ground Temperature
    19.68,                    !- August Ground Temperature
    19.18,                    !- September Ground Temperature
    18.07,                    !- October Ground Temperature
    16.58,                    !- November Ground Temperature
    15.21;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Dwell_DomBath_Occ,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Light,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Equip,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.05997,                  !- Field 4
    Until: 07:00,             !- Field 5
    0.29498,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.29498,                  !- Field 10
    Until: 18:00,             !- Field 11
    0.05997,                  !- Field 12
    Until: 19:00,             !- Field 13
    0.52999,                  !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.34198,                  !- Field 18
    Until: 24:00,             !- Field 19
    0.05997,                  !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0.05997,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0.05997,                  !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCirculation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0.3,                      !- Field 19
    For: Holidays,            !- Field 20
    Until: 07:00,             !- Field 21
    0,                        !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    0.3,                      !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCirculation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 07:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    1,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    Dwell_DomCirculation_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06368,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53184,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53184,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06368,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.29776,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53184,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76592,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76592,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.29776,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06368,                  !- Field 27
    Until: 23:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0.34458,                  !- Field 31
    For: Holidays,            !- Field 32
    Until: 07:00,             !- Field 33
    0.06368,                  !- Field 34
    Until: 23:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0.34458,                  !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    Dwell_DomCommonAreas_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 17:00,             !- Field 11
    0,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.75,                     !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.75,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.25,                     !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    0,                        !- Field 27
    Until: 21:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    0,                        !- Field 34
    Until: 21:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    TM59_Default_Light,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 18:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WinterDesignDay AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

SCHEDULE:COMPACT,
    TM59_Living_Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 09:00,             !- Field 6
    0,                        !- Field 7
    Until: 22:00,             !- Field 8
    0.75,                     !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Default clothing schedule (Northern hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 91,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block1:LIVINGROOM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:LIVINGROOM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 104,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    108;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block1:BATHROOM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:BATHROOM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 113,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block1:CLOSET,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:CLOSET,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Block1:LIVINGROOM Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 30 Apr,          !- Field 1
    For: Weekdays Weekends Holidays,    !- Field 2
    Until: 14:00,             !- Field 3
    12,                       !- Field 4
    Until: 23:00,             !- Field 5
    21,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    21,                       !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    -50,                      !- Field 14
    Through: 30 Sep,          !- Field 15
    For:AllDays,              !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    Through: 31 Dec,          !- Field 19
    For: Weekdays Weekends Holidays,    !- Field 20
    Until: 14:00,             !- Field 21
    12,                       !- Field 22
    Until: 23:00,             !- Field 23
    21,                       !- Field 24
    Until: 24:00,             !- Field 25
    12,                       !- Field 26
    For: AllOtherDays,        !- Field 27
    Until: 24:00,             !- Field 28
    -50;                      !- Field 29

Schedule:Compact,
    Block1:LIVINGROOM Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 30 Apr,          !- Field 1
    For: Weekdays Weekends Holidays,    !- Field 2
    Until: 14:00,             !- Field 3
    1,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    Through: 30 Sep,          !- Field 15
    For:AllDays,              !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    Through: 31 Dec,          !- Field 19
    For: Weekdays Weekends Holidays,    !- Field 20
    Until: 14:00,             !- Field 21
    1,                        !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: AllOtherDays,        !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Block1:LIVINGROOM Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 14:00,             !- Field 3
    100,                      !- Field 4
    Until: 23:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 14:00,             !- Field 10
    100,                      !- Field 11
    Until: 23:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 14:00,             !- Field 17
    100,                      !- Field 18
    Until: 23:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    Block1:LIVINGROOM Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 14:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 14:00,             !- Field 10
    0,                        !- Field 11
    Until: 23:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 14:00,             !- Field 17
    0,                        !- Field 18
    Until: 23:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    Block1:BATHROOM Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    18,                       !- Field 6
    Until: 17:00,             !- Field 7
    12,                       !- Field 8
    Until: 23:00,             !- Field 9
    18,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    18,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 05:00,             !- Field 17
    12,                       !- Field 18
    Until: 10:00,             !- Field 19
    18,                       !- Field 20
    Until: 17:00,             !- Field 21
    12,                       !- Field 22
    Until: 23:00,             !- Field 23
    18,                       !- Field 24
    Until: 24:00,             !- Field 25
    12,                       !- Field 26
    For: Holidays,            !- Field 27
    Until: 05:00,             !- Field 28
    12,                       !- Field 29
    Until: 10:00,             !- Field 30
    18,                       !- Field 31
    Until: 17:00,             !- Field 32
    12,                       !- Field 33
    Until: 23:00,             !- Field 34
    18,                       !- Field 35
    Until: 24:00,             !- Field 36
    12,                       !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    -50;                      !- Field 40

Schedule:Compact,
    Block1:BATHROOM Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 05:00,             !- Field 17
    1,                        !- Field 18
    Until: 10:00,             !- Field 19
    1,                        !- Field 20
    Until: 17:00,             !- Field 21
    1,                        !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: Holidays,            !- Field 27
    Until: 05:00,             !- Field 28
    1,                        !- Field 29
    Until: 10:00,             !- Field 30
    1,                        !- Field 31
    Until: 17:00,             !- Field 32
    1,                        !- Field 33
    Until: 23:00,             !- Field 34
    1,                        !- Field 35
    Until: 24:00,             !- Field 36
    1,                        !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0;                        !- Field 40

Schedule:Compact,
    Block1:BATHROOM Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 10:00,             !- Field 5
    25,                       !- Field 6
    Until: 17:00,             !- Field 7
    100,                      !- Field 8
    Until: 23:00,             !- Field 9
    25,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 05:00,             !- Field 14
    100,                      !- Field 15
    Until: 10:00,             !- Field 16
    25,                       !- Field 17
    Until: 17:00,             !- Field 18
    100,                      !- Field 19
    Until: 23:00,             !- Field 20
    25,                       !- Field 21
    Until: 24:00,             !- Field 22
    100,                      !- Field 23
    For: Holidays,            !- Field 24
    Until: 05:00,             !- Field 25
    100,                      !- Field 26
    Until: 10:00,             !- Field 27
    25,                       !- Field 28
    Until: 17:00,             !- Field 29
    100,                      !- Field 30
    Until: 23:00,             !- Field 31
    25,                       !- Field 32
    Until: 24:00,             !- Field 33
    100,                      !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    100;                      !- Field 37

Schedule:Compact,
    Block1:BATHROOM Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 05:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 17:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 05:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 17:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Block1:CLOSET Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    18,                       !- Field 6
    Until: 17:00,             !- Field 7
    12,                       !- Field 8
    Until: 23:00,             !- Field 9
    18,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    18,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 05:00,             !- Field 17
    12,                       !- Field 18
    Until: 24:00,             !- Field 19
    18,                       !- Field 20
    For: Holidays,            !- Field 21
    Until: 05:00,             !- Field 22
    12,                       !- Field 23
    Until: 24:00,             !- Field 24
    18,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    Block1:CLOSET Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 05:00,             !- Field 17
    1,                        !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    For: Holidays,            !- Field 21
    Until: 05:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Block1:CLOSET Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 10:00,             !- Field 5
    25,                       !- Field 6
    Until: 17:00,             !- Field 7
    100,                      !- Field 8
    Until: 23:00,             !- Field 9
    25,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 05:00,             !- Field 14
    100,                      !- Field 15
    Until: 24:00,             !- Field 16
    25,                       !- Field 17
    For: Holidays,            !- Field 18
    Until: 05:00,             !- Field 19
    100,                      !- Field 20
    Until: 23:00,             !- Field 21
    25,                       !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    For: WinterDesignDay AllOtherDays,    !- Field 25
    Until: 24:00,             !- Field 26
    100;                      !- Field 27

Schedule:Compact,
    Block1:CLOSET Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 05:00,             !- Field 14
    0,                        !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 05:00,             !- Field 19
    0,                        !- Field 20
    Until: 23:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: WinterDesignDay AllOtherDays,    !- Field 25
    Until: 24:00,             !- Field 26
    0;                        !- Field 27

Material,
    Urea Formaldehyde Foam_O.O869,    !- Name
    Rough,                    !- Roughness
    0.0869,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_O.1,        !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_O.O7,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_O.O3,     !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_O.2483,    !- Name
    Rough,                    !- Roughness
    0.2483,                   !- Thickness
    0.036,                    !- Conductivity
    160,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal deck_O.O1,          !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_O.O25,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    8 in. Concrete at R-O.O625/in (NW 145 lb/ft3 solid concrete)_O.2O32,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    2.3,                      !- Conductivity
    2321.4,                   !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    R-23 board Insulation (Glass fiber board)_O.1451,    !- Name
    Rough,                    !- Roughness
    0.1451,                   !- Thickness
    0.036,                    !- Conductivity
    160,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    O.5 in. (12.7 mm) gypsum board_O.O127,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    640,                      !- Density
    1150,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Painted Oak_O.O35,        !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    41,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.19,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.079,                    !- Front Side Visible Reflectance at Normal Incidence
    0.056,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.1,                      !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project ground floor,     !- Name
    Urea Formaldehyde Foam_O.O869,    !- Outside Layer
    Cast Concrete_O.1,        !- Layer 2
    Floor/Roof Screed_O.O7,    !- Layer 3
    Timber Flooring_O.O3;     !- Layer 4

Construction,
    Project ground floor_Rev,    !- Name
    Timber Flooring_O.O3,     !- Outside Layer
    Floor/Roof Screed_O.O7,    !- Layer 2
    Cast Concrete_O.1,        !- Layer 3
    Urea Formaldehyde Foam_O.O869;    !- Layer 4

Construction,
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Name
    Board insulation (Glass fiber board)_O.2483,    !- Outside Layer
    Metal deck_O.O1;          !- Layer 2

Construction,
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142)_Rev,    !- Name
    Metal deck_O.O1,          !- Outside Layer
    Board insulation (Glass fiber board)_O.2483;    !- Layer 2

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_O.O25,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_O.O25;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_O.O25,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_O.O25;    !- Layer 3

Construction,
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Name
    8 in. Concrete at R-O.O625/in (NW 145 lb/ft3 solid concrete)_O.2O32,    !- Outside Layer
    R-23 board Insulation (Glass fiber board)_O.1451,    !- Layer 2
    O.5 in. (12.7 mm) gypsum board_O.O127;    !- Layer 3

Construction,
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23)_Rev,    !- Name
    O.5 in. (12.7 mm) gypsum board_O.O127,    !- Outside Layer
    R-23 board Insulation (Glass fiber board)_O.1451,    !- Layer 2
    8 in. Concrete at R-O.O625/in (NW 145 lb/ft3 solid concrete)_O.2O32;    !- Layer 3

Construction,
    Project external door,    !- Name
    Painted Oak_O.O35;        !- Outside Layer

Construction,
    Project external door_Rev,    !- Name
    Painted Oak_O.O35;        !- Outside Layer

Construction,
    1001,                     !- Name
    2,                        !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:LIVINGROOM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    101.8533,                 !- Volume
    23.3127,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:BATHROOM,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    19.0465,                  !- Volume
    4.3595,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:CLOSET,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6.3161,                   !- Volume
    1.4457,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:LIVINGROOM_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0344588046,             !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605411954,            !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605411954,            !- Vertex 3 Xcoordinate
    -2.8125955474,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.0344588046,             !- Vertex 4 Xcoordinate
    -2.8125955474,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965411954,            !- Vertex 1 Xcoordinate
    -0.8585955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605411954,            !- Vertex 2 Xcoordinate
    -0.8585955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.7965411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_GroundFloor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6136411954,            !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6136411954,            !- Vertex 3 Xcoordinate
    -3.9045955474,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    -3.9045955474,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_GroundFloor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605411954,            !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.7456411954,            !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.7456411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.3605411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605411954,            !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    -2.8125955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -2.3605411954,            !- Vertex 4 Xcoordinate
    -2.8125955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Roof_1_0_1,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    -2.3605411954,            !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    -2.3605411954,            !- Vertex 3 Xcoordinate
    -0.8585955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    -0.8585955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Roof_1_0_2,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    -0.8585955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    -1.7965411954,            !- Vertex 2 Xcoordinate
    -0.8585955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    -1.7965411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Roof_1_0_3,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6136411954,            !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    -3.9045955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -4.6136411954,            !- Vertex 4 Xcoordinate
    -3.9045955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:BATHROOM_Partition_6_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605411954,            !- Vertex 1 Xcoordinate
    -2.81259555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605411954,            !- Vertex 2 Xcoordinate
    -0.85859555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605411954,            !- Vertex 3 Xcoordinate
    -0.85859555,              !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -2.3605411954,            !- Vertex 4 Xcoordinate
    -2.81259555,              !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Partition_6_0_10000,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:LIVINGROOM_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605411954,            !- Vertex 1 Xcoordinate
    -0.85859555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605411954,            !- Vertex 2 Xcoordinate
    -2.81259555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605411954,            !- Vertex 3 Xcoordinate
    -2.81259555,              !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -2.3605411954,            !- Vertex 4 Xcoordinate
    -0.85859555,              !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:BATHROOM_Partition_5_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605412,               !- Vertex 1 Xcoordinate
    -0.8585955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.7965412,               !- Vertex 2 Xcoordinate
    -0.8585955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.7965412,               !- Vertex 3 Xcoordinate
    -0.8585955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -2.3605412,               !- Vertex 4 Xcoordinate
    -0.8585955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Partition_5_0_10001,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:LIVINGROOM_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965412,               !- Vertex 1 Xcoordinate
    -0.8585955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605412,               !- Vertex 2 Xcoordinate
    -0.8585955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605412,               !- Vertex 3 Xcoordinate
    -0.8585955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -1.7965412,               !- Vertex 4 Xcoordinate
    -0.8585955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:BATHROOM_Partition_4_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965411954,            !- Vertex 1 Xcoordinate
    -0.85859555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.7965411954,            !- Vertex 2 Xcoordinate
    0.10840445,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.7965411954,            !- Vertex 3 Xcoordinate
    0.10840445,               !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -1.7965411954,            !- Vertex 4 Xcoordinate
    -0.85859555,              !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Partition_4_0_10002,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:LIVINGROOM_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965411954,            !- Vertex 1 Xcoordinate
    0.10840445,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.7965411954,            !- Vertex 2 Xcoordinate
    -0.85859555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.7965411954,            !- Vertex 3 Xcoordinate
    -0.85859555,              !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -1.7965411954,            !- Vertex 4 Xcoordinate
    0.10840445,               !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965411954,            !- Vertex 1 Xcoordinate
    0.1084044526,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.7456411954,            !- Vertex 2 Xcoordinate
    0.1084044526,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.7456411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -1.7965411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CLOSET_Partition_2_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    0.10840445,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.7456411954,            !- Vertex 2 Xcoordinate
    -3.90459555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.7456411954,            !- Vertex 3 Xcoordinate
    -3.90459555,              !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    0.10840445,               !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CLOSET_Partition_2_0_10003,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:LIVINGROOM_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    -3.90459555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.7456411954,            !- Vertex 2 Xcoordinate
    0.10840445,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.7456411954,            !- Vertex 3 Xcoordinate
    0.10840445,               !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    -3.90459555,              !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:CLOSET_Partition_5_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456412,               !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6136412,               !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6136412,               !- Vertex 3 Xcoordinate
    -3.9045955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -3.7456412,               !- Vertex 4 Xcoordinate
    -3.9045955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CLOSET_Partition_5_0_10004,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:LIVINGROOM_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6136412,               !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.7456412,               !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.7456412,               !- Vertex 3 Xcoordinate
    -3.9045955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -4.6136412,               !- Vertex 4 Xcoordinate
    -3.9045955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6136411954,            !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6136411954,            !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6136411954,            !- Vertex 3 Xcoordinate
    -8.5046955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -4.6136411954,            !- Vertex 4 Xcoordinate
    -3.9045955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6136411954,            !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    -8.5046955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -4.6136411954,            !- Vertex 4 Xcoordinate
    -8.5046955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0344588046,             !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    -2.8125955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    -2.8125955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    0.0344588046,             !- Vertex 4 Xcoordinate
    -8.5046955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:LIVINGROOM_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:BATHROOM_Partition_7_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0344588,                !- Vertex 1 Xcoordinate
    -2.8125955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605412,               !- Vertex 2 Xcoordinate
    -2.8125955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605412,               !- Vertex 3 Xcoordinate
    -2.8125955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    0.0344588,                !- Vertex 4 Xcoordinate
    -2.8125955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Partition_7_0_10005,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:LIVINGROOM_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605412,               !- Vertex 1 Xcoordinate
    -2.8125955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0344588,                !- Vertex 2 Xcoordinate
    -2.8125955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0344588,                !- Vertex 3 Xcoordinate
    -2.8125955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -2.3605412,               !- Vertex 4 Xcoordinate
    -2.8125955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965411954,            !- Vertex 1 Xcoordinate
    -2.8125955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.3605411954,            !- Vertex 2 Xcoordinate
    -2.8125955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.3605411954,            !- Vertex 3 Xcoordinate
    -0.8585955474,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.7965411954,            !- Vertex 4 Xcoordinate
    -0.8585955474,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0344588046,             !- Vertex 1 Xcoordinate
    -2.8125955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.7965411954,            !- Vertex 2 Xcoordinate
    -2.8125955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.7965411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.0344588046,             !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7965411954,            !- Vertex 1 Xcoordinate
    -0.8585955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    -0.8585955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -1.7965411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Roof_1_0_1,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.3605411954,            !- Vertex 1 Xcoordinate
    -2.8125955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    -2.8125955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    -0.8585955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -2.3605411954,            !- Vertex 4 Xcoordinate
    -0.8585955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0344588046,             !- Vertex 1 Xcoordinate
    -2.8125955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0344588046,             !- Vertex 2 Xcoordinate
    0.1084044526,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0344588046,             !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    0.0344588046,             !- Vertex 4 Xcoordinate
    -2.8125955474,            !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:BATHROOM_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0344588046,             !- Vertex 1 Xcoordinate
    0.1084044526,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.7965411954,            !- Vertex 2 Xcoordinate
    0.1084044526,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.7965411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    0.0344588046,             !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CLOSET_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6136411954,            !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6136411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CLOSET_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Ins Entirely above Deck R-4O (7.O) U-O.O25 (O.142),    !- Construction Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6136411954,            !- Vertex 1 Xcoordinate
    -3.9045955474,            !- Vertex 1 Ycoordinate
    4.369,                    !- Vertex 1 Zcoordinate
    -3.7456411954,            !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    4.369,                    !- Vertex 2 Zcoordinate
    -3.7456411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -4.6136411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CLOSET_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.7456411954,            !- Vertex 1 Xcoordinate
    0.1084044526,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6136411954,            !- Vertex 2 Xcoordinate
    0.1084044526,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6136411954,            !- Vertex 3 Xcoordinate
    0.1084044526,             !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -3.7456411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:CLOSET_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Wall Mass R-23.O (4.O5) U-O.O41 (O.23),    !- Construction Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6136411954,            !- Vertex 1 Xcoordinate
    0.1084044526,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6136411954,            !- Vertex 2 Xcoordinate
    -3.9045955474,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6136411954,            !- Vertex 3 Xcoordinate
    -3.9045955474,            !- Vertex 3 Ycoordinate
    4.369,                    !- Vertex 3 Zcoordinate
    -4.6136411954,            !- Vertex 4 Xcoordinate
    0.1084044526,             !- Vertex 4 Ycoordinate
    4.369;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:LIVINGROOM_Wall_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    Block1:LIVINGROOM_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.771895,                !- Vertex 1 Xcoordinate
    0.108404,                 !- Vertex 1 Ycoordinate
    0.108281,                 !- Vertex 1 Zcoordinate
    -3.59776,                 !- Vertex 2 Xcoordinate
    0.108404,                 !- Vertex 2 Ycoordinate
    0.108281,                 !- Vertex 2 Zcoordinate
    -3.59776,                 !- Vertex 3 Xcoordinate
    0.108404,                 !- Vertex 3 Ycoordinate
    2.021337,                 !- Vertex 3 Zcoordinate
    -2.771895,                !- Vertex 4 Xcoordinate
    0.108404,                 !- Vertex 4 Ycoordinate
    2.021337;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:LIVINGROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:LIVINGROOM_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.3056412,               !- Vertex 1 Xcoordinate
    -8.5046955474,            !- Vertex 1 Ycoordinate
    0.8,                      !- Vertex 1 Zcoordinate
    -0.6426412,               !- Vertex 2 Xcoordinate
    -8.5046955474,            !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    -0.6426412,               !- Vertex 3 Xcoordinate
    -8.5046955474,            !- Vertex 3 Ycoordinate
    2.219,                    !- Vertex 3 Zcoordinate
    -3.3056412,               !- Vertex 4 Xcoordinate
    -8.5046955474,            !- Vertex 4 Ycoordinate
    2.219;                    !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5,                      !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

PEOPLE,
    People Block1:LIVINGROOM,    !- Name
    Block1:LIVINGROOM,        !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,          !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 91,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block1:BATHROOM,    !- Name
    Block1:BATHROOM,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.018736842,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 104,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block1:CLOSET,     !- Name
    Block1:CLOSET,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.015503876,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 113,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,
    Block1:LIVINGROOM,        !- Name
    Block1:LIVINGROOM,        !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:BATHROOM,          !- Name
    Block1:BATHROOM,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:CLOSET,            !- Name
    Block1:CLOSET,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

OtherEquipment,
    Block1:BATHROOM Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:BATHROOM,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.67,                     !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:BATHROOM#05;    !- EndUse Subcategory

OtherEquipment,
    Block1:CLOSET Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:CLOSET,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCirculation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.57,                     !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:CLOSET#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Block1:LIVINGROOM Infiltration,    !- Name
    Block1:LIVINGROOM,        !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.019805,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:BATHROOM Infiltration,    !- Name
    Block1:BATHROOM,          !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.003703,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:CLOSET Infiltration,    !- Name
    Block1:CLOSET,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001228,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    Block1:LIVINGROOM,        !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    TM59_Living_Occ;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:BATHROOM,          !- Name
    Sum,                      !- Outdoor Air Method
    0.012,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Dwell_DomBath_Occ;        !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:CLOSET,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Dwell_DomCirculation_Occ;    !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Block1:LIVINGROOM,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:BATHROOM,          !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:CLOSET,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Block1:LIVINGROOM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:LIVINGROOM,        !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:LIVINGROOM,        !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Block1:BATHROOM,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:BATHROOM,          !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:BATHROOM,          !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Block1:CLOSET,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:CLOSET,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:CLOSET,            !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

ZoneControl:Thermostat,
    Block1:LIVINGROOM Thermostat,    !- Name
    Block1:LIVINGROOM,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:LIVINGROOM;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:BATHROOM Thermostat,    !- Name
    Block1:BATHROOM,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:BATHROOM;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:CLOSET Thermostat,    !- Name
    Block1:CLOSET,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:CLOSET;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:LIVINGROOM,    !- Name
    Block1:LIVINGROOM Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:LIVINGROOM Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:BATHROOM,    !- Name
    Block1:BATHROOM Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:BATHROOM Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:CLOSET,    !- Name
    Block1:CLOSET Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:CLOSET Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block1:LIVINGROOM Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:LIVINGROOM In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:LIVINGROOM Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:LIVINGROOM Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:LIVINGROOM,        !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:BATHROOM Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:BATHROOM In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:BATHROOM Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:BATHROOM Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:BATHROOM,          !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:CLOSET Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:CLOSET In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:CLOSET Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:CLOSET Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:CLOSET,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Block1:LIVINGROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:LIVINGROOM Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:BATHROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:BATHROOM Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:CLOSET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:CLOSET Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Block1:LIVINGROOM,        !- Zone Name
    Block1:LIVINGROOM Equipment,    !- Zone Conditioning Equipment List Name
    Block1:LIVINGROOM Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:LIVINGROOM Zone,    !- Zone Air Node Name
    Node Block1:LIVINGROOM Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:BATHROOM,          !- Zone Name
    Block1:BATHROOM Equipment,    !- Zone Conditioning Equipment List Name
    Block1:BATHROOM Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:BATHROOM Zone,    !- Zone Air Node Name
    Node Block1:BATHROOM Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:CLOSET,            !- Zone Name
    Block1:CLOSET Equipment,    !- Zone Conditioning Equipment List Name
    Block1:CLOSET Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:CLOSET Zone,    !- Zone Air Node Name
    Node Block1:CLOSET Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Block1:LIVINGROOM Inlets,    !- Name
    Node Block1:LIVINGROOM In;    !- Node 1 Name

NodeList,
    Block1:BATHROOM Inlets,    !- Name
    Node Block1:BATHROOM In;    !- Node 1 Name

NodeList,
    Block1:CLOSET Inlets,     !- Name
    Node Block1:CLOSET In;    !- Node 1 Name

WaterUse:Equipment,
    DHW Block1:LIVINGROOM,    !- Name
    DHW Block1:LIVINGROOM,    !- EndUse Subcategory
    2.860123e-07,             !- Peak Flow Rate
    Dwell_DomCommonAreas_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:LIVINGROOM,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:LIVINGROOM,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:LIVINGROOM,    !- Cold Water Supply Temperature Schedule Name
    Block1:LIVINGROOM,        !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:BATHROOM,      !- Name
    DHW Block1:BATHROOM,      !- EndUse Subcategory
    3.346107e-07,             !- Peak Flow Rate
    Dwell_DomBath_Occ,        !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:BATHROOM,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:BATHROOM,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:BATHROOM,    !- Cold Water Supply Temperature Schedule Name
    Block1:BATHROOM,          !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:CLOSET,        !- Name
    DHW Block1:CLOSET,        !- EndUse Subcategory
    6.454898e-08,             !- Peak Flow Rate
    Dwell_DomCirculation_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:CLOSET,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:CLOSET,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:CLOSET,    !- Cold Water Supply Temperature Schedule Name
    Block1:CLOSET,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    ClimaticDataSummary,      !- Report 6 Name
    EquipmentSummary,         !- Report 7 Name
    EnvelopeSummary,          !- Report 8 Name
    LightingSummary,          !- Report 9 Name
    HVACSizingSummary,        !- Report 10 Name
    SystemSummary,            !- Report 11 Name
    ComponentSizingSummary,    !- Report 12 Name
    OutdoorAirSummary,        !- Report 13 Name
    ObjectCountSummary,       !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 16 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Current Density Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Current Density Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Current Density Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Current Density Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Current Density Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Current Density Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Current Density Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Current Density Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Water Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- District Heating Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1